,Unnamed: 0,serialnumber,metrictype,metricid,metrickey,metricshortname,metricName,metricNameChinese,timezone,description,eventdatetime,adjustedvalue,targetvalue,minwarningthresholdvalue,maxwarningthresholdvalue,minalarmthresholdvalue,maxalarmthresholdvalue,lastvalue,path,alertalarmtype,isalert,isalarm,isreset,algorithm
0,0,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/1/2022 12:15:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,139.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
2,2,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/1/2022 1:15:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
4,4,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/1/2022 2:15:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
6,6,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/2/2022 9:00:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,137.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
8,8,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/2/2022 12:00:00 PM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
10,10,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/2/2022 1:00:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
12,12,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/2/2022 2:00:00 PM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
14,14,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/3/2022 12:15:00 AM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,137.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
16,16,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/3/2022 8:30:00 AM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
18,18,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/3/2022 4:45:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,137.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
20,20,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/3/2022 10:00:00 PM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
22,22,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/4/2022 1:15:00 AM -05:00,167.1,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
24,24,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/4/2022 6:45:00 AM -05:00,166.9,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
26,26,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/5/2022 5:30:00 AM -05:00,167.1,0.0,100.0,165.0,0.0,170.0,138.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
28,28,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/5/2022 12:30:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,139.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
30,30,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/5/2022 5:15:00 PM -05:00,167.5,0.0,100.0,165.0,0.0,170.0,138.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
32,32,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/6/2022 12:45:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
34,34,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/6/2022 6:15:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
36,36,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/7/2022 8:45:00 AM -05:00,167.1,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
38,38,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/7/2022 2:15:00 PM -05:00,166.9,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
40,40,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/7/2022 7:45:00 PM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
42,42,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/8/2022 1:15:00 AM -05:00,168.2,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
44,44,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/8/2022 3:30:00 AM -05:00,166.9,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
46,46,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/8/2022 9:00:00 AM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
48,48,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/8/2022 12:15:00 PM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
50,50,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/9/2022 2:30:00 AM -05:00,167.1,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
52,52,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/9/2022 4:45:00 AM -05:00,167.8,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
54,54,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/9/2022 7:00:00 AM -05:00,167.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
56,56,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/9/2022 11:30:00 PM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
58,58,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/11/2022 11:00:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
60,60,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/11/2022 2:15:00 PM -05:00,166.4,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
62,62,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/12/2022 2:15:00 AM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
64,64,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/13/2022 11:15:00 AM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
66,66,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/13/2022 1:30:00 PM -05:00,167.6,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
68,68,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/14/2022 8:30:00 AM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
70,70,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/14/2022 11:45:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
72,72,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/14/2022 3:00:00 PM -05:00,167.2,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
74,74,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/14/2022 6:15:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
76,76,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/15/2022 5:00:00 AM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
78,78,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/15/2022 9:15:00 AM -05:00,167.3,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
80,80,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/15/2022 3:45:00 PM -05:00,167.3,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
82,82,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/15/2022 8:00:00 PM -05:00,167.3,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
84,84,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/15/2022 11:15:00 PM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
86,86,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/16/2022 10:00:00 AM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
88,88,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/16/2022 2:15:00 PM -05:00,166.8,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
90,90,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/16/2022 6:30:00 PM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
92,92,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/17/2022 10:30:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
94,94,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/17/2022 5:00:00 PM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
96,96,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/17/2022 8:15:00 PM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
98,98,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/18/2022 7:00:00 AM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
100,100,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/19/2022 6:00:00 AM -05:00,167.2,0.0,100.0,165.0,0.0,170.0,138.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
102,102,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/19/2022 6:30:00 PM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,138.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
104,104,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/20/2022 4:30:00 AM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
106,106,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/20/2022 10:00:00 AM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
108,108,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/20/2022 1:15:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
110,110,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/20/2022 4:30:00 PM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
112,112,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/20/2022 7:45:00 PM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
114,114,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/21/2022 10:30:00 PM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
116,116,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/22/2022 2:45:00 AM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
118,118,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/23/2022 5:15:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
120,120,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/25/2022 7:15:00 AM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
122,122,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/25/2022 9:15:00 PM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
124,124,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/26/2022 12:30:00 AM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
126,126,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/27/2022 11:00:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
128,128,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/27/2022 4:30:00 PM -05:00,166.4,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
130,130,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/27/2022 6:45:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,138.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
132,132,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/27/2022 9:00:00 PM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
134,134,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/27/2022 11:15:00 PM -05:00,166.4,0.0,100.0,165.0,0.0,170.0,138.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
136,136,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/29/2022 7:45:00 AM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
138,138,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/29/2022 10:45:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
140,140,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/31/2022 2:00:00 AM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
142,142,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,1/31/2022 9:15:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
144,144,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/1/2022 12:30:00 PM -05:00,166.4,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
146,146,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/1/2022 8:15:00 PM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
148,148,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/1/2022 10:30:00 PM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
150,150,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/2/2022 12:45:00 AM -05:00,166.8,0.0,100.0,165.0,0.0,170.0,138.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
152,152,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/2/2022 7:30:00 AM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
154,154,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/2/2022 12:00:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,138.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
156,156,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/3/2022 4:15:00 PM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
158,158,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/4/2022 12:30:00 AM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
160,160,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/4/2022 8:00:00 AM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
162,162,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/4/2022 9:00:00 PM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,138.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
164,164,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/5/2022 10:15:00 PM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
166,166,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/7/2022 3:45:00 PM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
168,168,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/8/2022 2:45:00 AM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
170,170,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/8/2022 9:15:00 PM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
172,172,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/9/2022 12:30:00 AM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
174,174,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/9/2022 11:15:00 AM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
176,176,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/9/2022 2:30:00 PM -05:00,166.9,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
178,178,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/9/2022 11:45:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,137.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
180,180,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/10/2022 12:45:00 AM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,137.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
182,182,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/10/2022 1:45:00 AM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
184,184,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/11/2022 9:15:00 AM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
186,186,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/11/2022 4:00:00 PM -05:00,167.1,0.0,100.0,165.0,0.0,170.0,138.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
188,188,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/12/2022 12:00:00 AM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
190,190,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/12/2022 2:15:00 AM -05:00,168.0,0.0,100.0,165.0,0.0,170.0,138.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
192,192,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/12/2022 11:15:00 AM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
194,194,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/12/2022 1:30:00 PM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
196,196,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/13/2022 2:45:00 AM -05:00,166.9,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
198,198,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/13/2022 6:00:00 AM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
200,200,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/13/2022 6:45:00 PM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
202,202,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/14/2022 2:15:00 AM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
204,204,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/15/2022 12:00:00 AM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
206,206,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/15/2022 8:45:00 AM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
208,208,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/17/2022 1:30:00 PM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
210,210,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/18/2022 9:30:00 AM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
212,212,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/18/2022 3:45:00 PM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,137.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
214,214,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/19/2022 4:15:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
216,216,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/19/2022 8:00:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
218,218,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/20/2022 3:15:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
220,220,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/20/2022 4:15:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
222,222,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/20/2022 3:15:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,137.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
224,224,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/20/2022 9:30:00 PM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
226,226,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/22/2022 3:45:00 AM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,137.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
228,228,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/22/2022 1:00:00 PM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
230,230,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/22/2022 9:30:00 PM -05:00,167.3,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
232,232,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/23/2022 5:00:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
234,234,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/23/2022 12:30:00 PM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
236,236,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/24/2022 1:15:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
238,238,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/25/2022 1:30:00 AM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,137.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
240,240,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 8:30:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
242,242,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 9:30:00 AM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,137.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
244,244,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 10:30:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
246,246,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 11:30:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
248,248,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 12:30:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
250,250,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 1:30:00 PM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
252,252,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 2:30:00 PM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
254,254,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 3:30:00 PM -05:00,165.2,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
256,256,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,2/26/2022 5:30:00 PM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
258,258,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/1/2022 2:15:00 AM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,137.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
260,260,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/1/2022 3:15:00 AM -05:00,166.4,0.0,100.0,165.0,0.0,170.0,137.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
262,262,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/2/2022 8:00:00 AM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,137.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
264,264,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/2/2022 4:30:00 PM -05:00,166.4,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
266,266,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/2/2022 7:45:00 PM -05:00,166.9,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
268,268,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/2/2022 11:00:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
270,270,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/3/2022 8:30:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
272,272,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/3/2022 4:45:00 PM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,137.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
274,274,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/4/2022 3:45:00 PM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,137.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
276,276,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/5/2022 5:00:00 AM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
278,278,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/5/2022 6:30:00 PM -05:00,166.1,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
280,280,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/6/2022 12:45:00 AM -05:00,166.0,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
282,282,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/7/2022 12:00:00 PM -05:00,165.6,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
284,284,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/7/2022 4:15:00 PM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
286,286,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/8/2022 2:30:00 AM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,137.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
288,288,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/9/2022 1:45:00 AM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
290,290,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/9/2022 12:15:00 PM -05:00,166.4,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
292,292,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/9/2022 7:45:00 PM -05:00,165.8,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
294,294,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/10/2022 10:45:00 AM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
296,296,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/10/2022 2:00:00 PM -05:00,167.2,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
298,298,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/10/2022 7:30:00 PM -05:00,165.3,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
300,300,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/10/2022 10:45:00 PM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
302,302,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/11/2022 2:00:00 AM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
304,304,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/11/2022 5:15:00 AM -05:00,166.6,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
306,306,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/11/2022 12:45:00 PM -05:00,166.5,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
308,308,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/11/2022 7:15:00 PM -05:00,166.2,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
310,310,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/11/2022 10:30:00 PM -05:00,167.2,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
312,312,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/12/2022 1:45:00 AM -05:00,167.3,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
314,314,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/12/2022 5:00:00 AM -05:00,166.8,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
316,316,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/12/2022 10:45:00 PM -05:00,165.4,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
318,318,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/13/2022 10:00:00 AM -04:00,166.5,0.0,100.0,165.0,0.0,170.0,137.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
320,320,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/13/2022 10:30:00 PM -04:00,166.4,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
322,322,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/14/2022 3:45:00 AM -04:00,166.5,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
324,324,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/14/2022 11:00:00 AM -04:00,166.0,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
326,326,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/14/2022 7:30:00 PM -04:00,166.0,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
328,328,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/15/2022 6:15:00 AM -04:00,165.8,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
330,330,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/16/2022 9:45:00 PM -04:00,166.8,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
332,332,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/17/2022 1:00:00 AM -04:00,166.8,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
334,334,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/17/2022 11:45:00 AM -04:00,165.6,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
336,336,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/17/2022 6:15:00 PM -04:00,165.4,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
338,338,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/18/2022 12:45:00 AM -04:00,166.4,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
340,340,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/18/2022 8:30:00 AM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
342,342,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/18/2022 3:00:00 PM -04:00,166.4,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
344,344,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/19/2022 3:45:00 AM -04:00,165.8,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
346,346,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/19/2022 10:15:00 AM -04:00,165.8,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
348,348,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/19/2022 2:30:00 PM -04:00,166.2,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
350,350,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/20/2022 2:30:00 AM -04:00,165.8,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
352,352,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/20/2022 9:00:00 AM -04:00,165.8,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
354,354,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/21/2022 6:15:00 AM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
356,356,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/21/2022 9:15:00 PM -04:00,165.3,0.0,100.0,165.0,0.0,170.0,137.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
358,358,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/22/2022 2:15:00 PM -04:00,165.6,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
360,360,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/22/2022 10:45:00 PM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
362,362,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/23/2022 8:15:00 AM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
364,364,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/23/2022 4:45:00 PM -04:00,166.1,0.0,100.0,165.0,0.0,170.0,137.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
366,366,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/23/2022 9:00:00 PM -04:00,165.6,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
368,368,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/27/2022 1:00:00 AM -04:00,165.4,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
370,370,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/27/2022 5:15:00 AM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
372,372,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/27/2022 3:45:00 PM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
374,374,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/28/2022 3:45:00 AM -04:00,165.4,0.0,100.0,165.0,0.0,170.0,137.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
376,376,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/28/2022 10:45:00 PM -04:00,166.2,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
378,378,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/29/2022 7:45:00 PM -04:00,166.8,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
380,380,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/30/2022 7:30:00 AM -04:00,166.2,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
382,382,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/30/2022 11:45:00 AM -04:00,166.2,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
384,384,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,3/30/2022 11:30:00 PM -04:00,165.4,0.0,100.0,165.0,0.0,170.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
386,386,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,3/31/2022 5:15:00 AM -04:00,105.9,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
387,387,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,3/31/2022 5:30:00 AM -04:00,106.8,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
388,388,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,3/31/2022 6:15:00 AM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
389,389,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,3/31/2022 6:30:00 AM -04:00,106.3,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
390,390,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/2/2022 8:30:00 AM -04:00,165.3,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
392,392,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/2/2022 8:45:00 PM -04:00,165.8,0.0,100.0,165.0,0.0,170.0,138.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
394,394,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/3/2022 11:15:00 AM -04:00,165.3,0.0,100.0,165.0,0.0,170.0,138.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
396,396,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/3/2022 9:15:00 PM -04:00,166.0,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
398,398,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/4/2022 5:00:00 AM -04:00,165.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
400,400,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/4/2022 8:15:00 AM -04:00,165.3,0.0,100.0,165.0,0.0,170.0,137.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
402,402,4710Q20220,,,COMPRESS_MTRB,compThrustBrgTemp,,,America/New_York,Chiller Alarm,4/4/2022 9:15:00 AM -04:00,156.0,0.0,0.0,155.0,0.0,0.0,126.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
403,403,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/4/2022 1:30:00 PM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
405,405,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/5/2022 4:45:00 PM -04:00,166.8,0.0,100.0,165.0,0.0,170.0,139.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
407,407,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/6/2022 12:00:00 AM -04:00,165.2,0.0,100.0,165.0,0.0,170.0,139.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
409,409,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/6/2022 6:00:00 AM -04:00,165.8,0.0,100.0,165.0,0.0,170.0,139.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
411,411,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/8/2022 6:00:00 PM -04:00,165.2,0.0,100.0,165.0,0.0,170.0,139.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
413,413,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/9/2022 4:45:00 PM -04:00,165.6,0.0,100.0,165.0,0.0,170.0,138.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
416,416,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/10/2022 11:30:00 AM -05:00,165.7,0.0,100.0,165.0,0.0,170.0,138.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
418,418,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/10/2022 2:45:00 PM -04:00,166.0,0.0,100.0,165.0,0.0,170.0,138.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
420,420,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/10/2022 6:00:00 PM -04:00,165.6,0.0,100.0,165.0,0.0,170.0,138.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
422,422,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/10/2022 8:15:00 PM -04:00,165.6,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
424,424,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/11/2022 8:30:00 AM -04:00,165.7,0.0,100.0,165.0,0.0,170.0,138.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
426,426,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,4/14/2022 11:30:00 AM -04:00,105.9,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
427,427,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,4/14/2022 12:00:00 PM -04:00,106.6,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
428,428,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,4/14/2022 11:15:00 PM -04:00,105.9,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
429,429,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,4/14/2022 11:30:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
430,430,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,4/15/2022 12:30:00 AM -04:00,105.9,0.0,96.0,102.0,95.0,106.0,106.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
431,431,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,4/15/2022 12:45:00 AM -04:00,106.3,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
432,432,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,4/20/2022 1:45:00 PM -04:00,104.3,0.0,96.0,102.0,95.0,106.0,104.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
433,433,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,4/30/2022 11:00:00 PM -04:00,165.2,0.0,100.0,165.0,0.0,170.0,138.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
435,435,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,5/1/2022 1:15:00 AM -04:00,165.4,0.0,100.0,165.0,0.0,170.0,139.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
437,437,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,5/7/2022 4:45:00 AM -04:00,165.2,0.0,100.0,165.0,0.0,170.0,138.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
439,439,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,5/8/2022 10:30:00 PM -04:00,165.3,0.0,100.0,165.0,0.0,170.0,138.7,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
441,441,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,5/9/2022 12:45:00 AM -04:00,165.2,0.0,100.0,165.0,0.0,170.0,138.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
443,443,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,5/17/2022 10:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
444,444,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,5/17/2022 10:30:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
445,445,4710Q20220,,,STARTUP_OILT,oilSumpTemp,,,America/New_York,Chiller Alarm,5/24/2022 11:30:00 AM -04:00,99.7,0.0,100.0,165.0,0.0,170.0,101.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
447,447,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,5/28/2022 11:30:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.1,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
448,448,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,5/28/2022 11:45:00 PM -04:00,104.1,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
449,449,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,5/30/2022 10:30:00 AM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,103.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
450,450,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,5/30/2022 10:45:00 AM -04:00,104.8,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
451,451,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/10/2022 8:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
452,452,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/10/2022 9:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
453,453,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/11/2022 5:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
454,454,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/11/2022 5:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
455,455,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 12:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
456,456,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 1:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
