,Unnamed: 0,serialnumber,metrictype,metricid,metrickey,metricshortname,metricName,metricNameChinese,timezone,description,eventdatetime,adjustedvalue,targetvalue,minwarningthresholdvalue,maxwarningthresholdvalue,minalarmthresholdvalue,maxalarmthresholdvalue,lastvalue,path,alertalarmtype,isalert,isalarm,isreset,algorithm
457,457,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 5:00:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
458,458,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 5:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
459,459,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 5:30:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
460,460,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 6:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
461,461,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 7:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
462,462,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/13/2022 7:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
463,463,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 1:30:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
464,464,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 2:15:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
465,465,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 2:30:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
466,466,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 2:45:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
467,467,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 3:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
468,468,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 3:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
469,469,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 8:00:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
470,470,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 8:15:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
471,471,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 8:30:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
472,472,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 8:45:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
473,473,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 9:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
474,474,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 10:15:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
475,475,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 10:30:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
476,476,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 2:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
477,477,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 2:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
478,478,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 3:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
479,479,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 3:30:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
480,480,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 3:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
481,481,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 4:00:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
482,482,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 6:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
483,483,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 7:00:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
484,484,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 7:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
485,485,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 7:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
486,486,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 8:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
487,487,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 8:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
488,488,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 9:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
489,489,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 9:30:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
490,490,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 11:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
491,491,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 11:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
492,492,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/14/2022 11:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
493,493,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 12:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
494,494,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 12:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
495,495,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 12:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
496,496,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 7:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
497,497,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 7:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
498,498,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 8:45:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
499,499,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 9:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
500,500,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 10:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
501,501,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 10:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
502,502,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 3:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
503,503,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/15/2022 3:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
504,504,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 4:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
505,505,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 4:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
506,506,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 7:15:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
507,507,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 7:30:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
508,508,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 8:00:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
509,509,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 8:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
510,510,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 12:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
511,511,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 1:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
512,512,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 9:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
513,513,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 9:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
514,514,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 10:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
515,515,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 10:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
516,516,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 11:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
517,517,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/16/2022 11:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
518,518,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 1:00:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
519,519,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 1:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
520,520,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 9:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
521,521,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 9:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
522,522,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 10:00:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
523,523,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 10:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
524,524,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 11:45:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
525,525,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 1:00:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
526,526,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 1:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
527,527,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 2:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
528,528,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 2:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
529,529,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 4:30:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
530,530,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 5:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
531,531,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 5:30:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
532,532,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 5:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
533,533,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 7:00:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
534,534,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 7:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
535,535,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 7:30:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
536,536,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 7:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
537,537,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 11:00:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
538,538,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/17/2022 11:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
539,539,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/18/2022 5:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
540,540,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/18/2022 6:00:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
541,541,4710Q20220,,,HEAT_EX_CRP,condenserPressure,,,America/New_York,Chiller Alarm,6/22/2022 1:15:00 PM -04:00,126.1,0.0,0.0,125.0,0.0,0.0,123.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
542,542,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/22/2022 1:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
543,543,4710Q20220,,,HEAT_EX_ECDW,enteringCondenserWater,,,America/New_York,Chiller Alarm,6/22/2022 1:15:00 PM -04:00,88.0,85.0,0.0,87.0,0.0,0.0,87.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
546,546,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/22/2022 2:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
547,547,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 1:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
548,548,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 1:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
549,549,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 1:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
550,550,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 2:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
551,551,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,6/29/2022 4:30:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.6,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
552,552,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,6/29/2022 4:45:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
553,553,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 5:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
554,554,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 5:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
555,555,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,6/29/2022 5:30:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
556,556,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 5:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
557,557,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,6/29/2022 5:45:00 PM -04:00,105.8,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
558,558,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 6:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
559,559,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,6/29/2022 7:00:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.1,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
560,560,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 7:15:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
561,561,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 7:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
562,562,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 9:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
563,563,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/29/2022 10:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
564,564,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,6/29/2022 11:00:00 PM -04:00,104.8,0.0,96.0,102.0,95.0,106.0,107.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
565,565,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 1:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
566,566,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 1:45:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
567,567,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 3:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
568,568,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 4:00:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
569,569,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 5:00:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
570,570,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 5:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
571,571,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 7:00:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
572,572,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 7:15:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
573,573,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 9:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
574,574,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,6/30/2022 10:00:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
575,575,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/1/2022 7:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
576,576,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/1/2022 8:15:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
577,577,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 11:15:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
578,578,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 11:30:00 AM -04:00,105.9,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
579,579,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 12:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
580,580,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 12:45:00 PM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
581,581,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 2:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,104.6,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
582,582,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 2:30:00 PM -04:00,106.0,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
583,583,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 5:45:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
584,584,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 6:15:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
585,585,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 8:00:00 PM -04:00,106.5,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
586,586,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/1/2022 8:15:00 PM -04:00,105.0,0.0,96.0,102.0,95.0,106.0,106.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
587,587,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 12:30:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
588,588,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 12:45:00 AM -04:00,104.9,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
589,589,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 3:00:00 AM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
590,590,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 3:30:00 AM -04:00,105.5,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
591,591,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 5:45:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
592,592,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 6:30:00 AM -04:00,105.8,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
593,593,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 7:45:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
594,594,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 8:15:00 PM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
595,595,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 8:30:00 PM -04:00,106.4,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
596,596,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 8:45:00 PM -04:00,104.5,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
597,597,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 10:30:00 PM -04:00,106.5,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
598,598,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 10:45:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
599,599,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 11:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
600,600,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/2/2022 11:30:00 PM -04:00,104.5,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
601,601,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 1:30:00 AM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
602,602,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 1:45:00 AM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
603,603,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 3:30:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
604,604,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 3:45:00 AM -04:00,105.1,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
605,605,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 12:45:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
606,606,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 1:00:00 PM -04:00,105.6,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
607,607,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 4:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.4,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
608,608,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 4:45:00 PM -04:00,105.9,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
609,609,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 7:30:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
610,610,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 8:00:00 PM -04:00,105.5,0.0,96.0,102.0,95.0,106.0,106.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
611,611,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 8:45:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
612,612,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 9:15:00 PM -04:00,105.5,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
613,613,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 11:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.4,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
614,614,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/3/2022 11:45:00 PM -04:00,105.1,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
615,615,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/4/2022 1:00:00 AM -04:00,106.5,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
616,616,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/4/2022 1:15:00 AM -04:00,105.8,0.0,96.0,102.0,95.0,106.0,106.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
617,617,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/16/2022 1:15:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
618,618,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/16/2022 7:30:00 AM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
619,619,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/16/2022 7:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
620,620,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 9:15:00 AM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
621,621,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 9:30:00 AM -04:00,106.0,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
622,622,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 10:15:00 AM -04:00,106.4,0.0,96.0,102.0,95.0,106.0,105.5,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
623,623,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 10:30:00 AM -04:00,106.0,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
624,624,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 12:00:00 PM -04:00,106.4,0.0,96.0,102.0,95.0,106.0,105.3,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
625,625,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 2:45:00 PM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
626,626,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 4:30:00 PM -04:00,107.0,0.0,96.0,102.0,95.0,106.0,105.5,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
627,627,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 4:45:00 PM -04:00,106.0,0.0,96.0,102.0,95.0,106.0,107.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
628,628,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 5:30:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
629,629,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 6:00:00 PM -04:00,105.9,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
630,630,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 6:30:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
631,631,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 7:30:00 PM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
632,632,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 8:15:00 PM -04:00,106.4,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
633,633,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/16/2022 8:30:00 PM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
634,634,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 2:30:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
635,635,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 3:45:00 AM -04:00,105.1,0.0,96.0,102.0,95.0,106.0,106.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
636,636,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 10:15:00 AM -04:00,106.4,0.0,96.0,102.0,95.0,106.0,105.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
637,637,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 11:00:00 AM -04:00,105.6,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
638,638,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 11:15:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.6,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
639,639,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 11:30:00 AM -04:00,105.8,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
640,640,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 4:45:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
641,641,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 5:00:00 PM -04:00,106.0,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
642,642,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 5:45:00 PM -04:00,106.4,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
643,643,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/17/2022 6:30:00 PM -04:00,105.8,0.0,96.0,102.0,95.0,106.0,106.6,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
644,644,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 1:15:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
645,645,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 1:45:00 AM -04:00,106.0,0.0,96.0,102.0,95.0,106.0,106.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
646,646,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 2:15:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
647,647,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 3:00:00 AM -04:00,105.6,0.0,96.0,102.0,95.0,106.0,106.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
648,648,4710Q20220,,,COMPRESS_CMPD,compDischargeTemp,,,America/New_York,Chiller Alarm,7/18/2022 12:30:00 PM -04:00,153.8,0.0,0.0,150.0,0.0,0.0,114.5,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
650,650,4710Q20220,,,COMPRESS_MTRB,compThrustBrgTemp,,,America/New_York,Chiller Alarm,7/18/2022 1:45:00 PM -04:00,157.8,0.0,0.0,155.0,0.0,0.0,138.0,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
651,651,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 1:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
653,653,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 2:00:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
654,654,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 2:45:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
655,655,4710Q20220,,,COMPRESS_CMPD,compDischargeTemp,,,America/New_York,Chiller Alarm,7/18/2022 2:45:00 PM -04:00,150.8,0.0,0.0,150.0,0.0,0.0,114.8,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
657,657,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 3:30:00 PM -04:00,2.0,,,,,,3.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
658,658,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 4:00:00 PM -04:00,106.3,0.0,96.0,102.0,95.0,106.0,104.4,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
659,659,4710Q20220,,,COMPRESS_MTRB,compThrustBrgTemp,,,America/New_York,Chiller Alarm,7/18/2022 4:00:00 PM -04:00,159.3,0.0,0.0,155.0,0.0,0.0,139.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
660,660,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 4:15:00 PM -04:00,1.0,,,,,,3.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
661,661,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 4:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
662,662,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 5:00:00 PM -04:00,105.5,0.0,96.0,102.0,95.0,106.0,105.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
664,664,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 6:15:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
665,665,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 6:30:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
666,666,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 8:15:00 PM -04:00,1.0,,,,,,3.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
667,667,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 8:30:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
668,668,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 9:30:00 PM -04:00,2.0,,,,,,3.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
669,669,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/18/2022 9:45:00 PM -04:00,104.4,0.0,96.0,102.0,95.0,106.0,103.9,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
670,670,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/18/2022 10:30:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
671,671,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/19/2022 7:45:00 AM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
672,672,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/19/2022 7:15:00 PM -04:00,106.4,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
673,673,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/19/2022 7:30:00 PM -04:00,105.3,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
674,674,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/20/2022 5:30:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
675,675,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/20/2022 5:45:00 PM -04:00,105.3,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
676,676,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/21/2022 2:00:00 PM -04:00,1.0,,,,,,2.0,AlertAlarm/4710Q20220/2022,Device,True,False,False,
677,677,4710Q20220,,,MAINSTAT_SYS_ALM,alarm,,,America/New_York,Chiller Alarm,7/21/2022 2:45:00 PM -04:00,2.0,,,,,,1.0,AlertAlarm/4710Q20220/2022,Device,False,True,False,
678,678,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/21/2022 5:45:00 PM -04:00,106.3,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
679,679,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/21/2022 6:15:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
680,680,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/21/2022 7:30:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
681,681,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/21/2022 8:00:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
682,682,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/22/2022 6:45:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
683,683,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/22/2022 7:30:00 PM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.4,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
684,684,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/22/2022 10:00:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
685,685,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/22/2022 10:15:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
686,686,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/23/2022 3:15:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
687,687,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/23/2022 3:30:00 AM -04:00,105.1,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
688,688,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/23/2022 12:30:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,104.3,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
689,689,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/23/2022 1:00:00 PM -04:00,105.7,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
690,690,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/23/2022 6:00:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
691,691,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/23/2022 7:00:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
692,692,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/24/2022 1:00:00 AM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
693,693,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/24/2022 1:15:00 AM -04:00,104.5,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
694,694,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/24/2022 9:45:00 AM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.3,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
695,695,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/24/2022 10:00:00 AM -04:00,105.8,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
696,696,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/24/2022 10:00:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
697,697,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/24/2022 10:15:00 PM -04:00,105.5,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
698,698,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/25/2022 4:00:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
699,699,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/25/2022 4:15:00 AM -04:00,105.8,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
700,700,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/25/2022 4:30:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.8,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
701,701,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/25/2022 4:45:00 AM -04:00,105.1,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
702,702,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/25/2022 6:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
703,703,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/25/2022 7:00:00 PM -04:00,104.0,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
704,704,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/29/2022 8:45:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
705,705,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/29/2022 9:00:00 PM -04:00,105.5,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
706,706,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/29/2022 9:45:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
707,707,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/29/2022 10:00:00 PM -04:00,105.1,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
708,708,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/30/2022 8:15:00 PM -04:00,106.2,0.0,96.0,102.0,95.0,106.0,105.6,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
709,709,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/30/2022 8:30:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.2,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
710,710,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/31/2022 7:15:00 PM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,106.0,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
711,711,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/31/2022 7:30:00 PM -04:00,105.4,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
712,712,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/31/2022 11:00:00 PM -04:00,106.3,0.0,96.0,102.0,95.0,106.0,105.7,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
713,713,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,7/31/2022 11:15:00 PM -04:00,105.2,0.0,96.0,102.0,95.0,106.0,106.3,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
714,714,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,8/1/2022 3:15:00 AM -04:00,106.1,0.0,96.0,102.0,95.0,106.0,105.9,AlertAlarm/4710Q20220/2022,Threshold,True,True,False,
715,715,4710Q20220,,,POWER_LNVOLT_P,percentLineVoltage,,,America/New_York,Chiller Alarm,8/1/2022 3:45:00 AM -04:00,105.2,0.0,96.0,102.0,95.0,106.0,106.1,AlertAlarm/4710Q20220/2022,Threshold,True,False,False,
